# 教师口述访谈整理稿 03：空压机高温与配电柜端子过热

| 项目 | 内容 |
| --- | --- |
| 访谈时间 | 2026-09-25 09:30–11:00 |
| 访谈地点 | 动力站 B01、配电室 D01 |
| 受访人 | 张师傅（化名），设备维修技师，从业 16 年 |
| 记录整理 | 数据组记录员 |
| 设备 | 螺杆空压机 7.5 kW（EQ-TR05-0005）、GGD 低压配电柜（EQ-TR07-0007） |
| 录音文件 | interview-20260925-zhang.m4a，时长 81 min |
| 整理字数 | 约 840 字（Word 口径） |

## 现象

九月二十五日上午巡检，7.5 kW 螺杆空压机排气温度升到 106 ℃，105 ℃ 报警停机，机头和后冷却器烫手。同一天另一台空压机加载后压力只到 0.62 MPa，达不到 0.8 MPa。配电室 GGD 柜红外测温发现 L2 出线端子 88 ℃，相间温差 14 K，柜门口能闻到轻微焦糊味。

## 排查过程

空压机先停机、断电、挂牌上锁，打开泄压阀泄压至 0 MPa，等机体冷却到 40 ℃ 以下。测冷却水进水 38 ℃，超过 35 ℃ 的上限；后冷却器进出水温差只有 4 K，正常应有 8–10 K，判断换热不足。油位在视窗 1/3，低于 1/2。处理顺序是先水后油：开足冷却水阀、清洗进水滤网，反冲后冷却器水路；再补同牌号润滑油到 2/3，更换压差 0.012 MPa 的空滤芯。空载运行 20 min，排气温度 88 ℃，加载后稳定在 93 ℃。

压力上不去的那台，加载时进气阀没有全开，电磁阀线圈有断续；空滤压差也到了 0.012 MPa。修好电磁阀、更换空滤后，排气压力回到 0.78 MPa，卸载正常。

配电柜没有开柜门，先用红外测温保持距离逐相扫描，L2 端子 88 ℃，另外两相 74 ℃ 和 76 ℃，温差 14 K。办理停电，验电、挂牌上锁，用力矩扳手复紧，M8 螺栓实际只有 12 N·m，标准是 20–25 N·m。复紧后送电 30 min 复测，端子温度 52 ℃，温差 6 K。焦糊味来自端子绝缘护套轻微碳化，护套一并更换。整个过程教师和安全员都在场。

## 结论

空压机高温由冷却水温度高、后冷却器结垢、油位低共同造成，清洗、反冲、补油、换空滤后恢复。压力不足由进气阀电磁阀故障和空滤堵塞造成。配电柜端子过热由螺栓力矩不足、接触电阻增大造成，复紧并更换碳化护套后消除。

## 可沉淀的经验

排气温度高先看水再看油，进水温度和进出水温差两个数就能判断换热是否正常。带压带热设备必须泄压、冷却后再拆，扳手不能对着带压管接头。压力上不去先看进气阀开度和空滤压差，不要先怀疑机头。配电柜测温要在柜门外保持距离，温差超过 10 K 就必须停电复紧，禁止带电紧固。焦糊味按电气火灾前置处理，先撤离再断电，不能开柜查看。

## 可抽取知识条目

- KB-CMP-0013 螺杆空压机排气温度高
- KB-CMP-0014 螺杆空压机压力上不去
- KB-PWR-0020 GGD 配电柜端子过热
